# プログラム医療機器 該当性相談資料（ファーマケア／症状トリアージ機能）

**作成日: 2026年8月27日**

相談先候補: PMDA プログラム医療機器相談窓口 ／ 都道府県 薬務主管課

---

## 0. この文書の目的

本サービスに含まれる**症状トリアージ機能**が、医薬品医療機器等法第2条第4項の
医療機器（プログラム医療機器）に該当するかどうかについて、判断を仰ぐための資料です。

判断の材料になるよう、**実装されている処理をそのまま**記載しています。
非該当であってほしいという立場から書いていますが、
**該当が疑われうる点も §7 に自分から列挙**しています。

参照した基準:

- 「プログラムの医療機器該当性に関するガイドライン」
  （令和3年3月31日／令和5年3月31日一部改正、薬生機審発0331第1号・薬生監麻発0331第15号）
- 「プログラムの医療機器該当性判断事例について」（令和5年3月31日 事務連絡）

---

## 1. サービスの概要

| 項目 | 内容 |
|---|---|
| 名称 | ファーマケア（PharmaCare） |
| 形態 | Webアプリケーション（ブラウザで動作、インストール不要） |
| 目的 | 介護施設の職員と、その施設を担当する薬剤師との情報共有 |
| 主な機能 | 服薬情報の共有、服薬・バイタルの記録、薬剤師へのチャット相談、訪問予定の共有、添付文書に基づく服薬上の注意点表示、**症状トリアージ**、記録の書面出力 |
| 利用者 | 介護施設の職員（介護士・看護師）、薬剤師、入居者のご家族。**一般消費者向けではない** |
| 販売形態 | 施設・薬局向け（BtoB） |

本相談の対象は、上記のうち**症状トリアージ機能のみ**です。

---

## 2. 症状トリアージ機能の使用目的

**介護施設の職員が、入居者の体調不良に気づいたときに、
「薬剤師に相談すべきか、医療機関の受診を勧めるべきか」を判断する際の
参考情報を提示すること。**

前提としている現場の状況:

- 介護施設には常時医師がおらず、夜間・休日は看護師も不在のことがある
- 職員は医療の専門教育を受けていないことが多い
- 判断に迷った結果、様子見が続いて対応が遅れる、あるいは逆に不要な救急要請に至る

本機能は、この場面で**公表されている医学文献の「見逃してはいけない徴候」の
チェックリストを、機械的に適用して提示する**ものです。

---

## 3. 入力

職員が画面で選択・入力する項目:

| 種別 | 内容 |
|---|---|
| 症候カテゴリ | 16種類から1つ選択（かぜ症状、発熱、頭痛、腹痛、下痢、めまい、動悸、咳、皮疹、浮腫、もの忘れ、意識障害 など） |
| 症状の性質 | 選択式 |
| 重症度スコア | 職員の主観による5段階（軽度〜重度） |
| 危険信号チェック | 症候ごとに用意した該当項目のチェック（全16症候で計 **118項目**） |
| 相談推奨チェック | 一部の症候に設けた、受診までは要さないが相談が望ましい項目 |

システムが自動で参照する項目:

| 種別 | 内容 |
|---|---|
| バイタル実測値 | SpO₂、収縮期血圧、脈拍（施設が別途記録したもの） |
| 入居者の属性 | 年齢、eGFR（腎機能）、肝機能の状態 |
| 服用中の薬剤名 | お薬手帳から登録済みのもの |

---

## 4. 処理（判定アルゴリズム）

**すべて決定論的なルールで、サーバー側で完結します。**
統計モデル・機械学習・確率的推論は使用していません。同じ入力からは常に同じ結果が出ます。

### 4.1 バイタル実測値の扱い

閾値を超えた場合、対応する危険信号チェックが入っているものとして扱います。

| 項目 | 閾値 | 適用範囲 |
|---|---|---|
| SpO₂ | 90%未満 | 全症候 |
| 収縮期血圧 | 180mmHg以上 | 頭痛のみ |
| 収縮期血圧 | 100mmHg以下 | 全症候 |

### 4.2 判定の優先順位

上から順に評価し、最初に該当したものを結果とします。

1. 症候カテゴリが**意識障害**である → **医療機関受診推奨**
2. 危険信号がひとつでも該当する → **医療機関受診推奨**
3. 重症度スコアが4以上 → **薬剤師相談推奨**
4. 相談推奨項目が該当する → **薬剤師相談推奨**
5. いずれにも該当しない → **OTC対応可**

実装: `llm-proxy/redflag.go` の `DetermineTriageResult()` および `ApplyVitalsRedFlags()`

---

## 5. 出力

### 5.1 提示するもの

| 出力 | 画面表示 |
|---|---|
| 3区分の判定 | 「医療機関受診推奨」／「薬剤師相談推奨」／「OTC対応可」 |
| 判定の根拠 | 該当した危険信号の項目名（どのチェックが判定を決めたか） |
| 説明文 | 上記の判定を平易な言葉で言い換えたもの |

判定は記録として残り、担当薬剤師が同じ画面で確認できます。

### 5.2 **提示しないもの**（設計上、意図的に出力していません）

- **疾患名・疾患候補**（「〜の疑い」といった表示を一切行わない）
- **疾病の発症リスク、重症度スコア等の推定値**
- **治療方針の提案**
- **特定の医薬品の推奨**（「OTC対応可」は区分であり、品目を挙げない）
- 検査の推奨

### 5.3 AI（大規模言語モデル）の位置づけ

**判定にAIは関与しません。**

- AIが行うのは、確定済みの判定を**平易な言葉に言い換えること**のみ
- AIの出力が判定区分を上書きしない構造にしている
- AIが利用できない状況でも、判定はアプリ側だけで確定する

実装: `llm-proxy/handlers.go` の `triageHandler()`。
判定（`DetermineTriageResult`）を先に確定させ、その結果を AI に渡しています。

---

## 6. 非該当と考えている理由

1. **疾病の診断をしていない。** 疾患名も疾患候補も、発症リスクの推定値も出力しません
2. **判定は公表文献のチェックリストの機械的な適用**であり、推論ではありません。
   根拠とした項目は §9 のとおり公表資料で、判定に用いた閾値もすべて文献由来です
3. **治療に関与しません。** 薬剤の推奨も、用法用量の提示も行いません
4. **利用者は介護・医療の専門職**であり、一般消費者ではありません
5. 本機能の位置づけは**薬剤師への相談導線の入口**であり、
   最終的な判断は薬剤師または医療機関が行う前提です

---

## 7. 該当が疑われうる点（自己申告）

ガイドラインの記載と突き合わせて、**判断を仰ぎたいのは主にここです。**

### 7.1 「個人を特定せず、一般的な情報の範囲で」の枠に収まらない

ガイドラインが医療機器に該当しない例として挙げているのは次の水準です。

> 個人を特定せずに、一般的な情報の範囲で医療機関受診について助言する
> （例：常時「体調に異常を感じる場合は医療機関を受診したほうがよい」と表示。
> 関心のある部位として「目」を入力すると、眼科の受診を勧める。）
> （診断と誤認を与えるものは除く）

本機能は**特定の入居者について**、その人のバイタル実測値と属性を用いて判定します。
上記の例より踏み込んでいることは自覚しています。

### 7.2 「追加検査の推奨等」に読まれうる

ガイドラインは次のように述べています。

> 疾病の早期発見、疾病のスクリーニング、医師の診断補助、追加検査の推奨等に
> 用いることを目的とするプログラムは、「診断」を意図するものとして、
> GHTF クラス分類ルール10に該当する

「医療機関受診推奨」を出し分けることが、ここに当たるかどうか。

### 7.3 バイタル実測値を判定に組み込んでいる

SpO₂・血圧の実測値を閾値判定し、結果に反映しています。
なお、**センサから信号を取得して計測値を表示する機能は持ちません**。
値は施設が別途測定して手入力したものです。

---

## 8. 設計変更の余地

該当と判断される場合、非該当側に寄せるための調整として次を検討できます。
**販売前の段階なので、設計を変えることが可能です。**

| 案 | 内容 | 失われるもの |
|---|---|---|
| A | 3区分の判定を出さず、**該当した危険信号を列挙するだけ**にする | 判断の明快さ。職員が自分で解釈する必要が出る |
| B | 出力を「薬剤師に相談してください」の**一本**にし、受診の推奨を行わない | 緊急性の高低が伝わらない |
| C | バイタル実測値を判定から外し、**表示のみ**にする | 自己申告に頼ることになり、見落としが増える |
| D | 利用者を**薬剤師・看護師に限定**し、介護職には開放しない | 現場で最初に気づく人が使えない |

---

## 9. 判定根拠に用いた資料

| 資料 | 用途 |
|---|---|
| 厚生労働省「セルフメディケーション（一般用医薬品等）に関する検討」関連資料 | 受診勧奨の考え方 |
| 『アルゴリズムで考える 薬剤師の臨床判断』 | 症候別の危険信号、qSOFA等の閾値 |
| 症候別トリアージに関する薬剤師向け書籍 | 危険信号の項目 |

危険信号118項目は、上記の**原本すべてと照合済み**です（2026年8月19日実施）。
各項目がどの資料のどの記載に対応するかの一覧を、必要に応じて提出できます。

---

## 10. 事業者情報

| 項目 | 内容 |
|---|---|
| 開発・提供 | 個人（薬剤師） |
| 現在の状況 | 開発中。**未販売** |
| 導入実績 | なし |
| 医療機器製造販売業許可 | 未取得 |

---

## 11. 相談したい事項（まとめ）

1. §2〜§5に記載した機能は、プログラム医療機器に**該当しますか**
2. 該当する場合、**クラス分類**はどうなりますか
3. 非該当とするために、§8のうち**どの調整が必要**ですか
4. 標榜（画面表示・紹介資料での説明の仕方）について、
   避けるべき表現があればご教示ください

---

## 補足: 標榜についての認識

ガイドライン8(1)の次の記載は認識しています。

> 「当該プログラムは医療機器ではない」旨の記載、表示があることをもって、
> 当該プログラムが医療機器ではないことの根拠とはならない。そのような記載があっても、
> 疾病の疑いを判断できるなどと医療機器との認識を与える広告・標ぼうをする製品は
> 医療機器に該当する

免責表示で回避できるものではないと理解しており、
**機能そのものと説明の仕方の両方**について判断を仰ぎたいと考えています。
